<!DOCTYPE html>
<html lang="fr" dir="ltr">
    <head>
        <meta charset="UTF-8">
        <meta name="viewport" content="width=device-width, initial-scale=1.0">
        <title>usbhid-ups(8) — Page de manuel Linux en français</title>
        
        
        
        
        
    
    

    <link rel="stylesheet" href="../basic.css">
    <meta name="description" content="Page de manuel Linux en français, section 8 : usbhid-ups. Paquet nut.">
</head>
    <body>
<p class="back"><a href="/archman-fr-2/">← Index</a> · Page de manuel Linux en français</p>
<h1 class="page-title">usbhid-ups(8)</h1>
<p class="pkg">Paquet: <a href="https://archlinux.org/packages/extra/x86_64/nut/">nut</a></p>
<p class="lic">Licences: GPL-2.0-or-later AND GPL-3.0-or-later</p>

        
        <main id="content">
            
            <article id="content-left">
                
<section class="man-page-content">
    <table class="head">
  <tr>
    <td class="head-ltitle">USBHID-UPS(8)</td>
    <td class="head-vol">Manuel NUT</td>
    <td class="head-rtitle">USBHID-UPS(8)</td>
  </tr>
</table>
<div class="manual-text">
<section class="Sh">
<h1 class="Sh" id='NOM'><a class='permalink' href='#NOM'>NOM</a></h1>
<p class="Pp">usbhid-ups - Pilote pour matériel onduleur USB/HID</p>
</section>
<section class="Sh">
<h1 class="Sh" id='SYNTAXE'><a class='permalink' href='#SYNTAXE'>SYNTAXE</a></h1>
<p class="Pp"><b>usbhid-ups</b> -h</p>
<p class="Pp"><b>usbhid-ups</b> -a <i>NOM_ONDULEUR</i> [<i>OPTIONS</i>]</p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<p class="Pp">Cette page de manuel documente uniquement les fonctionnalités spécifiques au matériel du pilote usbhid-ups. Pour des informations sur le pilote principal, consultez nutupsdrv(8).</p>
</div>
</section>
<section class="Sh">
<h1 class="Sh" id='MATERIEL_SUPPORTÉ'><a class='permalink' href='#MATERIEL_SUPPORTÉ'>MATÉRIEL SUPPORTÉ</a></h1>
<p class="Pp"><b>usbhid-ups</b> apporte la surveillance des onduleurs USB/HID à NUT sur toutes les plateformes supportant l'USB via libusb. Il devrait détecter tout onduleur utilisant la classe de périphériques d'alimentation HID, mais la quantité de données variera en fonction du fabricant et du modèle.</p>
<p class="Pp">Actuellement, usbhid-ups prend en charge :</p>
<div class="Bd-indent">&#x2022;les modèles Eaton USB plus récents,</div>
<div class="Bd-indent">&#x2022;tous les modèles MGE USB,</div>
<div class="Bd-indent">&#x2022;tous les modèles Dell USB,</div>
<div class="Bd-indent">&#x2022;tous les modèles AMETEK Powervar UPM,</div>
<div class="Bd-indent">&#x2022;certains modèles APC,</div>
<div class="Bd-indent">&#x2022;certains modèles Belkin,</div>
<div class="Bd-indent">&#x2022;certains modèles Cyber Power Systems,</div>
<div class="Bd-indent">&#x2022;certains modèles Powercom,</div>
<div class="Bd-indent">&#x2022;certains modèles PowerWalker,</div>
<div class="Bd-indent">&#x2022;certains modèles TrippLite.</div>
<p class="Pp">Pour une liste plus complète, référez-vous à la liste de compatibilité matérielle NUT, disponible dans la distribution source de NUT sous le nom data/driver.list, ou sur le site web de NUT.</p>
<p class="Pp">Vous pouvez utiliser l'option de pilote 'explore' pour recueillir des informations sur les onduleurs HID qui ne sont pas encore pris en charge, afin d'aider à ajouter une telle prise en charge ; voir ci-dessous pour plus de détails.</p>
<p class="Pp">Ce pilote est connu pour fonctionner sur :</p>
<div class="Bd-indent">&#x2022;la plupart des systèmes Linux,</div>
<div class="Bd-indent">&#x2022;FreeBSD (stade bêta) et peut-être d'autres *BSD,</div>
<div class="Bd-indent">&#x2022;Darwin / Mac OS X,</div>
<div class="Bd-indent">&#x2022;Solaris 10 et les distributions basées sur illumos.</div>
</section>
<section class="Sh">
<h1 class="Sh" id='ARGUMENTS_SUPPLÉMENTAIRES'><a class='permalink' href='#ARGUMENTS_SUPPLÉMENTAIRES'>ARGUMENTS SUPPLÉMENTAIRES</a></h1>
<p class="Pp">Ce pilote prend également en charge les paramètres optionnels suivants :</p>
<p class="Pp"><b>port =</b> <i>chaîne</i></p>
<div class="Bd-indent">Option requise pour tous les pilotes NUT. Une <i>valeur</i>
  doit être définie, typiquement <b>auto</b> pour les pilotes qui gèrent les connexions USB.
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Il peut s'agir d'un chemin de périphérique dans le système de fichiers comme /dev/usb/hiddev0, mais l'utilisation actuelle de l'API libusb empêche la connaissance et la correspondance par de tels identifiants. Ils peuvent également être intrinsèquement peu fiables (dépendants des rebranchements et de l'ordre d'énumération). À l'heure actuelle, la <i>valeur</i> réelle est ignorée, mais syntaxiquement, une configuration de <i>port</i> doit toujours être présente.
</div>
</div>
<p class="Pp">Il est possible de contrôler plusieurs unités onduleur simultanément en exécutant plusieurs instances de ce pilote, à condition qu'elles puissent être distinguées de manière unique en définissant une combinaison des options <b>vendor</b>, <b>product</b>, <b>vendorid</b>, <b>productid</b>, <b>serial</b>, <b>bus</b> et/ou <b>device</b> détaillées ci-dessous. Pour les périphériques ou systèmes d'exploitation qui ne fournissent pas suffisamment d'informations, l'option <b>allow_duplicates</b> peut être utile (limitée et risquée !)</p>
<p class="Pp"><b>vendorid =</b> <i>regex</i>, <b>productid =</b> <i>regex</i>,
    <b>vendor =</b> <i>regex</i>, <b>product =</b> <i>regex</i>, <b>serial =</b>
    <i>regex</i></p>
<div class="Bd-indent">Sélectionne un onduleur spécifique, s'il y en a plus d'un connecté via USB. Chaque option spécifie une expression régulière étendue (voir regex(7) pour plus d'informations sur les expressions régulières), qui doit correspondre aux valeurs complètes de la chaîne fournisseur/produit/série respective de l'onduleur (sans les espaces blancs environnants), ou au code hexadécimal complet à 4 chiffres pour vendorid et productid.
<p class="Pp">Essayez lsusb(8) ou exécutez ce pilote NUT avec l'argument de ligne de commande -DD pour trouver les chaînes à faire correspondre.</p>
<p class="Pp">Exemples :</p>
<div class="Bd-indent">&#x2022;-x vendor=&quot;Foo.Corporation.*&quot;</div>
<div class="Bd-indent">&#x2022;-x vendorid=&quot;051d*&quot; (APC)</div>
<div class="Bd-indent">&#x2022;-x
  product=&quot;.*(Smart|Back)-?UPS.*&quot;</div>
</div>
<p class="Pp"><b>bus =</b> <i>regex</i></p>
<div class="Bd-indent">OPTIONNEL, NON RECOMMANDÉ.
<p class="Pp">Sélectionne un onduleur sur un bus USB spécifique ou un groupe de bus. L'argument est une expression régulière qui doit correspondre au nom du bus sur lequel l'onduleur est connecté (par exemple, bus=&quot;002&quot; ou bus=&quot;00[2-3]&quot;) tel qu'il apparaît sous Linux dans /sys/bus/usb/devices ou lsusb(8) ; y compris les zéros de tête.</p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Les numéros de bus ne sont pas garantis par le système d'exploitation comme étant stables lors des redémarrages, des rechargements de pilotes de noyau ou des rebranchements de périphériques (par exemple, en changeant la population visible des concentrateurs USB).
</div>
</div>
<p class="Pp"><b>device =</b> <i>regex</i></p>
<div class="Bd-indent">OPTIONNEL, NON RECOMMANDÉ.
<p class="Pp">Sélectionne un onduleur sur un périphérique USB spécifique ou un groupe de périphériques. L'argument est une expression régulière qui doit correspondre au nom du périphérique sur lequel l'onduleur est connecté (par exemple, device=&quot;001&quot; ou device=&quot;00[1-2]&quot;) tel qu'il apparaît sous Linux dans /sys/bus/usb/devices ou lsusb(8) ; y compris les zéros de tête.</p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Les numéros de périphérique ne sont pas garantis par le système d'exploitation comme étant stables lors des redémarrages ou des rebranchements de périphériques.
</div>
</div>
<p class="Pp"><b>busport =</b> <i>regex</i></p>
<div class="Bd-indent">OPTIONNEL, NON RECOMMANDÉ.
<p class="Pp">Si supporté par le matériel, le système d'exploitation et libusb dans le déploiement particulier, cette option devrait permettre de spécifier les numéros de port physique sur un concentrateur USB, plutôt que les valeurs d'énumération logique des périphériques, et en retour — cela devrait être moins volatile lors des redémarrages ou des rebranchements. La valeur peut être vue dans la sortie de topologie USB de lsusb -tv sur les systèmes disposant de cet outil, par exemple.</p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Cette option n'est pas pratiquement supportée par certaines constructions NUT (elle devrait alors être ignorée avec un avertissement), et pas par tous les systèmes sur lesquels NUT peut s'exécuter.
</div>
</div>
<p class="Pp"><b>allow_duplicates</b></p>
<div class="Bd-indent">OPTIONNEL, NON RECOMMANDÉ.
<p class="Pp">Si vous avez plusieurs appareils onduleurs qui ne peuvent pas être identifiés de manière unique par les options ci-dessus (par exemple, seul le <i>VID:PID</i> peut y être découvert), ce drapeau permet à chaque instance de pilote où il est défini de prendre la première correspondance si elle est disponible, ou de continuer à en essayer une autre.</p>
<p class="Pp">Normalement, l'initialisation du pilote s'arrêterait à ce stade en déclarant &quot;Ressource occupée&quot; ou une erreur similaire, en supposant que le périphérique autrement correctement identifié est unique — et qu'un autre processus le gère déjà.</p>
<div class="Bd-indent">
<br/>
<b>Avertissement</b>
<br/>
Cette fonctionnalité est intrinsèquement non déterministe ! L'association du nom de l'instance du pilote avec le périphérique réel peut varier entre les exécutions !
<p class="Pp">Si vous voulez seulement savoir qu'<b>au moins</b> un de vos onduleurs sans nom est en ligne, cette option peut aider.</p>
<p class="Pp">Si vous devez vraiment savoir <b>lequel</b>, cela ne fonctionnera pas !</p>
</div>
</div>
<p class="Pp"><b>usb_set_altinterface =</b> <i>bAlternateSetting</i></p>
<div class="Bd-indent">Force un appel redondant à usb_set_altinterface(),
  en particulier si nécessaire pour les périphériques servant plusieurs rôles USB où l'onduleur n'est pas représenté par l'interface numéro 0 (par défaut).</div>
<p class="Pp"><b>usb_config_index</b>, <b>usb_hid_rep_index</b>,
    <b>usb_hid_desc_index</b>, <b>usb_hid_ep_in</b>, <b>usb_hid_ep_out</b></p>
<div class="Bd-indent">Force l'utilisation d'indices d'interface, de points de terminaison, de descripteurs, etc. spécifiques, plutôt que de prendre la valeur par défaut <i>0</i> (rarement d'autres valeurs dans certains pilotes pour certains périphériques connus pour utiliser des numéros non nuls). Spécifié comme un nombre hexadécimal.
<p class="Pp">En règle générale, pour la découverte de usb_hid_desc_index, vous pouvez voir de plus grandes valeurs wDescriptorLength (environ 600 octets ou plus) dans les rapports de lsusb ou d'outils similaires.</p>
</div>
<p class="Pp"><b>LIBUSB_DEBUG =</b> <i>ENTIER</i></p>
<div class="Bd-indent">Le dépannage au moment de l'exécution des pilotes NUT capables d'USB peut impliquer non seulement d'augmenter la verbosité de débogage commune de NUT (par exemple, en utilisant le réglage DEBUG_MIN dans ups.conf(5) ou des commandes de protocole pour modifier la valeur de debug du pilote), mais peut également bénéficier du débogage spécifique à LibUSB.
<p class="Pp">Pour ce dernier, vous pouvez définir l'option de pilote LIBUSB_DEBUG ; alternativement, vous pouvez classiquement exporter la variable d'environnement LIBUSB_DEBUG avant de démarrer un programme de pilote NUT (peut être défini et &quot;exporté&quot; dans le script d'initialisation du pilote ou la méthode de service, peut-être via nut.conf(5)), à une valeur numérique telle que 4 (&quot;Tous les messages sont émis&quot;).</p>
<p class="Pp">Pour plus de détails, y compris les valeurs actuellement supportées pour votre version de la bibliothèque, voir par exemple :</p>
<div class="Bd-indent">&#x2022;<a href='https://libusb.sourceforge.io/api-1.0/'>https://libusb.sourceforge.io/api-1.0/</a></div>
<div class="Bd-indent">&#x2022;<a href='https://libusb.sourceforge.io/api-1.0/group__libusb__lib</div>
</div>
</section>
</div>
</section>
            </article>
            
        </main>
        <footer>
            
        </footer>
    <footer class="site-disclaimer">
<p>Ce site n'est en aucun cas associé à Arch Linux ni affilié à ce projet. Le contenu est uniquement une traduction des pages de manuel d'Arch publiées sur man.archlinux.org.</p>
</footer>
</body>
</html>
.html'>https://libusb.sourceforge.io/api-1.0/group__libusb__lib.html</a></div>
</div>
<p class="Pp"><b>sous-pilote</b>=<i>regex</i></p>
<div class="Bd-indent">Sélectionne manuellement le sous-pilote HID USB pour le
  périphérique, lorsque la correspondance automatique par les attributs du
  périphérique ne suffit pas (par exemple, pour de nouveaux périphériques pour
  lesquels aucune paire vendorid/productid n'a été intégrée à un pilote - mais un
  support HID USB courant est anticipé, ou pour des périphériques aux capacités
  différentes avec les mêmes puces d'interface, notamment &quot;phoenixtec/liebert&quot;
  et &quot;mge&quot;).
<p class="Pp">Exécutez le programme du pilote avec l'option --help pour voir la
    liste exacte des valeurs de sous-pilote qu'il reconnaîtrait actuellement.</p>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Cette option vérifie d'abord les correspondances exactes des chaînes d'identification
  du sous-pilote, telles que &quot;TrippLite HID 0.85&quot; (qui sont sujettes à
  la détérioration par bit), et s'il n'y a pas de correspondance exacte, elle
  réessaie avec une expression régulière étendue insensible à la casse.
</div>
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Lorsque vous utilisez cette option, il est obligatoire de spécifier également les
  paramètres de correspondance <b>vendorid</b> et <b>productid</b>.
</div>
</div>
<p class="Pp"><b>bas batt</b>=<i>num</i></p>
<div class="Bd-indent">Définit le pourcentage auquel l'onduleur considérera la
  charge de la batterie comme étant critique, pouvant entraîner une situation de
  coupure forcée (FSD).
<p class="Pp">Cette valeur est généralement dictée par le périphérique onduleur,
    bien qu'il existe une valeur par défaut de repli de 30 (en pourcentage).
    Modifier cette valeur peut être utile lorsque l'onduleur la définit à un
    pourcentage inférieur à celui prévu.</p>
</div>
<p class="Pp"><b>delai-arret</b>=<i>num</i></p>
<div class="Bd-indent">Définit le délai avant que l'onduleur ne s'éteigne après
  l'envoi de la commande d'arrêt d'alimentation (via le commutateur <b>-k</b>).
<p class="Pp">La valeur par défaut est de 20 (en secondes), ou 60 pour les
    périphériques CPS. Habituellement, cela <b>doit être inférieur</b> à
    <i>delai-marche</i>, mais le pilote ne vous avertira <b>pas</b> au démarrage
    si ce n'est pas le cas.</p>
<p class="Pp">Notez que de nombreux modèles Cyber Power Systems (CPS) ont tendance
    à diviser ce délai par 60 et à arrondir à l'inférieur, donc la valeur minimale
    advisée est de 60 pour éviter une extinction immédiate après que NUT ait envoyé
    la commande d'arrêt à l'onduleur. Plus de détails ci-dessous.</p>
</div>
<p class="Pp"><b>delai-marche</b>=<i>num</i></p>
<div class="Bd-indent">Définit le délai pour que l'onduleur se rallume au cas où
  l'alimentation reviendrait après l'envoi de la commande d'arrêt, mais avant
  l'arrêt effectif. Cela garantit que les machines connectées à l'onduleur sont,
  dans tous les cas, redémarrées après une coupure de courant.
<p class="Pp">La valeur par défaut est de 30 (en secondes), ou 120 pour les
    périphériques CPS. Habituellement, cela <b>doit être supérieur</b> à
    <i>delai-arret</i>, mais le pilote ne vous avertira <b>pas</b> au démarrage
    si ce n'est pas le cas. Certains onduleurs redémarreront quoi qu'il arrive,
    même si l'alimentation est (toujours) coupée au moment où ce délai expire.
    Dans ce cas, vous pourriez vérifier si le réglage <i>delai-marche</i> = -1
    dans <b>ups.conf</b> aide.</p>
<p class="Pp">Notez que de nombreux modèles CPS ont tendance à diviser ce délai par
    60 et à arrondir à l'inférieur, donc la valeur minimale conseillée est de 120
    pour permettre un court délai entre l'arrêt de l'onduleur et le retour de
    l'alimentation. Selon les déclarations de support (pour au moins certains
    modèles CPS), &quot;nos systèmes d'onduleurs ne sont pas en mesure de configurer
    le délai de mise sous tension&quot;.</p>
</div>
<p class="Pp"><b>freq-sonde</b>=<i>num</i></p>
<div class="Bd-indent">Définit la fréquence de sondage pour les mises à jour
  complètes, en secondes. Comparé aux mises à jour rapides effectuées toutes les
  &quot;intervalles-sonde&quot; (cette dernière option est décrite dans
  ups.conf(5)), l'intervalle &quot;freq-sonde&quot;
  est pour le sondage des variables moins critiques. La valeur par défaut est de
  30 (en secondes), ou 12 secondes pour les périphériques CPS.
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Ce réglage est différent de POLLFREQ pris en charge par upsmon(8) (pour
  plus de détails, voir son upsmon.conf(5)).
</div>
</div>
<p class="Pp"><b>sonde-seulement</b></p>
<div class="Bd-indent">Si ce drapeau est activé, le pilote n'utilisera pas les
  transferts Interrupt In pendant les cycles plus courts de &quot;intervalles-sonde&quot;
  (non recommandé, mais nécessaire si ces rapports sont défectueux sur votre
  onduleur).</div>
<p class="Pp"><b>tolerance-interrupt-pipe-sans-evenements</b>=<i>num</i></p>
<div class="Bd-indent">Définit la tolérance pour le nombre de fois consécutives
  où nous pourrions avoir &quot;Got 0 HID objects&quot; en utilisant le mode
  d'interruption USB ? Cela peut normalement être dû à un périphérique n'ayant
  rien d'urgent à signaler, donc la valeur par défaut est -1 et cette situation
  n'est traitée d'aucune manière spéciale. Cependant, avec certains périphériques,
  cela a été observé en conjonction avec un contrôleur gelé, où seule une
  reconnexion du pilote a rétabli l'échange de données (par exemple, APC
  BXnnnnMI) - dans de tels cas, vous pourriez vouloir utiliser une valeur non
  négative raisonnable ici.</div>
<p class="Pp"><b>batterie-decharge-en-ligne</b></p>
<div class="Bd-indent">Si ce drapeau est activé, le pilote traitera le statut
  OL+DISCHRG comme hors ligne/sur batterie.
<p class="Pp">Pour la plupart des périphériques, cette combinaison signifie un
    étalonnage ou une maintenance similaire ; cependant, certains modèles d'onduleurs
    (par exemple, CyberPower UT series) émettent OL+DISCHRG lorsque l'alimentation
    du secteur est perdue - et nécessitent cette option pour gérer les coupures.</p>
</div>
<p class="Pp"><b>decharge-en-ligne</b></p>
<div class="Bd-indent">OBSOLÈTE, ancien nom pour <i>batterie-decharge-en-ligne</i>
  décrit ci-dessus.</div>
<p class="Pp"><b>calibrage-decharge-en-ligne</b></p>
<div class="Bd-indent">Si ce drapeau est activé, le pilote traitera le statut
  OL+DISCHRG comme en mode étalonnage. Certains modèles d'onduleurs (par exemple,
  APC ont été vus le faire) rapportent OL+DISCHRG lorsqu'ils sont en mode
  d'étalonnage. Cela se produit généralement après quelques secondes indiquant
  également un état OFF, pendant que le matériel passe en mode batterie.
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
Si cela prend trop de temps sur votre périphérique qu'une coupure soit émise, vous
  pourriez vouloir examiner l'option upsmon OFFDURATION pour filtrer les valeurs
  temporaires de &quot;OFF administratif&quot; comme n'étant pas une perte
  d'alimentation pour la charge alimentée.
</div>
</div>
<p class="Pp"><b>seuil-journal-decharge-en-ligne</b>=<i>num</i></p>
<div class="Bd-indent">Définit la fréquence minimale (en secondes) à laquelle des
  avertissements seraient émis pour une combinaison de statuts de périphérique
  OL+DISCHRG non gérée autrement. Les valeurs négatives désactivent les messages
  répétés séquentiellement (lorsque cet état apparaît et persiste).
<p class="Pp">Si le périphérique ne rapporte pas battery.charge, la valeur par
    défaut est de 30 secondes (assez fréquent, au cas où la combinaison de statuts
    rapportée par l'onduleur refléterait une mauvaise condition d'alimentation et
    donc que la situation serait urgente).</p>
<p class="Pp">S'il rapporte battery.charge, par défaut les notifications répétées
    ne seraient enregistrées que si cette charge est différente de celle lors de
    l'émission du message précédent (par exemple, lorsque la batterie est réellement
    en décharge).</p>
<p class="Pp">Si cette option est définie et que battery.charge est correctement
    rapporté, l'une ou l'autre de ces règles permet à la notification d'être
    enregistrée.</p>
</div>
<p class="Pp"><b>seuil-hovercharge-journal-decharge-en-ligne</b>=<i>num</i></p>
<div class="Bd-indent">Voir les détails dans <i>seuil-journal-decharge-en-ligne</i>
  et la description du limitation des messages de journalisation basée sur
  battery.charge ci-dessus. Cette option ajoute un concept de &quot;maintien&quot;
  par l'onduleur d'une charge de batterie à un niveau jugé sûr pour sa chimie, et
  ne force pas sa charge complète tout le temps. Tant que la valeur actuelle de
  battery.charge reste égale ou supérieure à ce pourcentage seuil (par défaut
  100), la journalisation du message OL+DISCHRG n'est pas déclenchée par des
  variations de la charge.</div>
<p class="Pp"><b>delai-journal-lbrb</b>=<i>num</i></p>
<div class="Bd-indent">Définit le délai pour définir les statuts (et les messages
  de journalisation) concernant l'entrée du périphérique dans l'état LB ou LB+RB.
<p class="Pp">Certains modèles ou versions de firmware d'onduleurs APC
    BXnnnnMI (signalés en 2023-2024), ou modèles d'onduleurs APC BVKnnnnM2, ou
    APC BKnnnnM2-CH (modèle réservé au marché chinois), rapportent fréquemment
    des états de &quot;batterie faible&quot;, &quot;remplacer la batterie&quot; et
    &quot;tout va bien&quot; qui changent rapidement en quelques secondes, parfois
    (mais pas toujours) précédés par OL+DISCHRG (probablement un étalonnage).</p>
<p class="Pp">Ce réglage permet au pilote d'ignorer les états de courte durée et de
    ne faire attention que s'ils persistent plus longtemps que ce réglage (et que
    l'état d'alimentation du périphérique est OL).</p>
</div>
<p class="Pp"><b>delai-journal-lbrb-sans-calibrage</b></p>
<div class="Bd-indent">Définit l'application de <i>delai-journal-lbrb</i> même si
  le périphérique n'est pas en cours de calibrage.</div>
<p class="Pp"><b>desactiver-correction-rapport-desc</b></p>
<div class="Bd-indent">Définit pour désactiver les corrections pour l'encodage
  USB défectueux, etc., que nous appliquons par défaut sur certains modèles (fournisseurs/produits)
  qui ont été signalés comme ne respectant pas strictement le protocole. Ce
  drapeau permet de désactiver la fonctionnalité dans des configurations de
  périphériques particulières.
<p class="Pp">Il est toujours possible que les fournisseurs publient finalement des
    firmwares corrigés, ou réutilisent des identifiants par lesquels nous
    identifions des périphériques suspects défectueux pour des produits sans rapport,
    donc le traitement de ces corrections serait une perte de temps là-bas.</p>
<p class="Pp">Il est également toujours possible que les corrections NUT causent des
    problèmes sur certains périphériques, que ce soit en raison de bogues NUT ou parce
    que l'implémentation du protocole du fournisseur est défectueuse à plus d'un
    endroit.</p>
</div>
<p class="Pp"><b>ordre-octets-secours-powercom-sdcmd</b></p>
<div class="Bd-indent">Le code original du sous-pilote PowerCOM HID (jusqu'à la
  version 0.7) envoyait les commandes d'arrêt et de maintien d'arrêt de l'onduleur
  dans un ordre d'octets incorrect, par rapport à ce qui est nécessaire pour les
  périphériques réels rencontrés sur le terrain en 2024. L'ordre des octets est
  corrigé pour satisfaire les nouveaux périphériques par défaut depuis la version
  0.71. Au cas où il existerait différents firmwares avec des comportements opposés,
  nous fournissons ce sélecteur pour utiliser l'ancien comportement dans un déploiement
  particulier. Peut-être que c'était juste un bug et que personne n'a besoin de ce
  secours...</div>
<p class="Pp"><b>explorer</b></p>
<div class="Bd-indent">Avec cette option, le pilote se connectera à n'importe quel
  périphérique, y compris ceux qui ne sont pas encore pris en charge. Cela doit
  toujours être combiné avec l'option &quot;vendorid&quot;. Dans ce mode, le
  pilote ne fera rien d'utile, à part imprimer des informations de débogage
  (généralement utilisé avec -DD).</div>
<p class="Pp"><b>maxrapport</b></p>
<div class="Bd-indent">Avec cette option, le pilote active un ajustement pour
  contourner les firmwares défectueux renvoyant une longueur de rapport HID
  invalide. Certaines unités APC Back-UPS sont connues pour avoir ce bug.</div>
<p class="Pp"><b>interruptonly</b></p>
<div class="Bd-indent">Si ce drapeau est activé, le pilote ne sondra pas l'onduleur.
  Cela implique également l'utilisation des objets marqués INPUT. Certaines unités
  Powercom nécessitent cette option.</div>
<p class="Pp"><b>taille-interruption</b>=<i>num</i></p>
<div class="Bd-indent">Limite le nombre d'octets à lire depuis le tuyau
  d'interruption. Pour certaines unités Powercom, cette option devrait être égale
  à 8.</div>
<p class="Pp"><b>attendre-avant-reconnexion</b>=<i>num</i></p>
<div class="Bd-indent">Le pilote tente automatiquement de se reconnecter à l'onduleur
  en cas d'erreur inattendue. Ce paramètre (en secondes) lui permet d'attendre avant
  de tenter la reconnexion. La valeur par défaut est 0.
<div class="Bd-indent">
<br/>
<b>Note</b>
<br/>
par exemple, il a été constaté que le firmware de l'onduleur Eaton MGE Ellipse Max
  1500 FR cesse de répondre toutes les quelques heures, ce qui amène le pilote
  usbhid-ups à détecter une erreur de mémoire insuffisante libusb ; dans ce cas,
  lorsque le pilote usbhid-ups tente de se reconnecter trop tôt, l'activité amenait
  parfois le firmware de l'onduleur à planter et à couper la charge immédiatement !
  La définition de ce paramètre à 30 secondes a résolu ce problème (tandis que 20
  secondes n'étaient pas suffisantes).
</div>
</div>
</section>
<section class="Sh">
<h1 class="Sh" id='INSTALLATION'><a class='permalink' href='#INSTALLATION'>INSTALLATION</a></h1>
<p class="Pp">Ce pilote peut ne pas être intégré par défaut. Vous pouvez le compiler en
    installant les prérequis et en utilisant configure --with-usb=oui. Notez que cela
    installera également d'autres pilotes USB.</p>
<p class="Pp">Vous devez également installer manuellement les fichiers <b>hotplug</b> hérités
    (libhidups et libhid.usermap, généralement dans /etc/hotplug/usb/), ou le
    fichier <b>udev</b> (nut-usbups.rules, généralement dans /etc/udev/rules.d/) pour
    résoudre le problème des paramètres d'autorisation. Pour plus d'informations, référez-vous
    aux fichiers scripts/hotplug/README.adoc ou scripts/udev/README.adoc dans les sources de NUT.</p>
</section>
<section class="Sh">
<h1 class="Sh" id='IMPLEMENTATION'><a class='permalink' href='#IMPLEMENTATION'>IMPLÉMENTATION</a></h1>
<section class="Ss">
<h2 class="Ss" id='Sélectionner_un_UPS_spécifique'><a class='permalink' href='#Selecting_a_specific_UPS'>Sélectionner   un UPS spécifique</a></h2>
<p class="Pp">Comme mentionné ci-dessus, le pilote ignore la valeur "port"
    dans <b>ups.conf</b>.</p>
<p class="Pp">Contrairement aux versions précédentes de ce pilote, il est désormais possible
    de contrôler plusieurs unités UPS simultanément avec des instances de ce pilote
    exécutées en parallèle, à condition qu'elles puissent être distinguées en définissant
    une combinaison des options de correspondance d'appareils.</p>
<p class="Pp">Par exemple :</p>
<div class="Bd-indent">
<pre>[mge]
        driver = usbhid-ups
        port = auto
        vendorid = 0463
[tripplite]
        driver = usbhid-ups
        port = auto
        vendorid = 09ae</pre>
</div>
<p class="Pp">Pour surveiller des appareils utilisant la même identification de
    vendeur et de produit (par exemple, deux appareils du même modèle), vous devrez trouver
    un critère de correspondance unique fiable :</p>
<div class="Bd-indent">&#x2022;Le numéro de série est la meilleure option, s'il est
  rempli.</div>
<div class="Bd-indent">&#x2022;Le bus/périphérique/port du bus au niveau de la liaison peut
  être peu fiable (en raison du ré-énumération à la volée par le système
  d'exploitation).</div>
<div class="Bd-indent">&#x2022;Si rien d'autre n'aide, allow_duplicates peut être une
  option dans certains cas.</div>
</section>
<section class="Ss">
<h2 class="Ss" id='Interrogation_USB_et_transferts_interruptibles'><a class='permalink' href='#USB_Polling_and_Interrupt_Transfers'>Interrogation   USB et transferts interruptibles</a></h2>
<p class="Pp">Le pilote <b>usbhid-ups</b> a deux intervalles d'interrogation. L'option
    de configuration "pollinterval" contrôle ce qui peut être considéré comme la "boucle
    interne", où le pilote interroge et attend brièvement les rapports "interrupt".
    L'option "pollfreq" est pour des mises à jour moins fréquentes d'un plus grand ensemble
    de valeurs, et à ce titre, nous recommandons de définir cet intervalle à plusieurs
    fois la valeur de "pollinterval".</p>
<p class="Pp">De nombreux UPS répondent à un transfert USB Interrupt In avec des rapports
    HID correspondant aux valeurs qui ont changé. Cela évite au pilote d'avoir à interroger
    chaque valeur individuellement avec des transferts de contrôle USB. Comme les indicateurs
    d'état OB et LB sont importants pour un arrêt propre, le pilote interroge également
    explicitement les chemins HID correspondant à ces bits d'état pendant la période de temps
    "pollinterval" interne. L'option "pollonly" peut être utilisée pour sauter les transferts
    Interrupt In s'ils ne fonctionnent pas.</p>
</section>
</section>
<section class="Sh">
<h1 class="Sh" id='PROBLÈMES_CONNUS_ET_BOGUES'><a class='permalink' href='#KNOWN_ISSUES_AND_BUGS'>PROBLÈMES   CONNUS ET BOGUES</a></h1>
<section class="Ss">
<h2 class="Ss" id='L_UPS_rapporte_65535_sec_(ou_18:12:15)_de_batterie.runtime_capability'><a class='permalink' href='#UPS_reports_65535_sec_(or_18:12:15)_of_battery.runtime_capability'>L'UPS   rapporte 65535 sec (ou 18:12:15) de batterie.runtime capability</a></h2>
<p class="Pp">D'après plusieurs rapports, il semble que certains appareils ne puissent pas
    signaler plus qu'une valeur entière non signée de 16 bits dans le champ standard pour le
    temps d'exécution restant (des champs étendus du vendeur peuvent exister mais être inconnus
    des tables de mappage dans votre version actuelle du pilote NUT), ou retournent -1 pour
    une erreur qui est ensuite traitée comme une valeur entière non signée de 16 bits de 65535.</p>
<p class="Pp">Selon certaines discussions sur les problèmes, le passage d'un test de batterie
    (étalonnage) peut aider l'UPS à réestimer le temps plus correctement.</p>
<p class="Pp">Ce problème peut également être lié à un UPS de grande capacité très peu chargé.
    Dans certains cas, la documentation du vendeur indique explicitement que le calcul de l'autonomie
    n'est pas fiable avec des charges inférieures à par exemple 10 %.</p>
</section>
<section class="Ss">
<h2 class="Ss" id='Timeout_répétitif_et_obsolescence'><a class='permalink' href='#Repetitive_timeout_and_staleness'>Timeout   répétitif et obsolescence</a></h2>
<p class="Pp">Certains modèles ont tendance à ne pas répondre avec la fréquence d'interrogation
    par défaut. Le résultat est que votre journal système contiendra de nombreux messages
    comme :</p>
<div class="Bd-indent">
<pre>usb 2-1: control timeout on ep0in
usb 2-1: usbfs: USBDEVFS_CONTROL failed cmd usbhid-ups rqt 128 rq 6 len 256
ret -110</pre>
</div>
<p class="Pp">Dans ce cas, modifiez simplement le paramètre général "pollinterval" à une
    valeur plus élevée (par exemple, 10 secondes). Cela devrait résoudre le problème.</p>
<p class="Pp">Notez que si vous augmentez "pollinterval" au-delà de 10 ou 15 secondes, vous
    pourriez également vouloir augmenter "pollfreq" du même facteur.</p>
<p class="Pp">Avec certains appareils et systèmes d'exploitation, notamment les ID de vendeur
    USB MGE/Eaton (0x0463) sur certaines versions du noyau Linux, vous pourriez rencontrer une
    mauvaise interaction avec le mécanisme "USB HID quirk", qui empêche Linux de voir l'appareil
    comme un hid-generic d'abord, pour le remettre plus tard à un pilote NUT. Pour plus de détails,
    voir le document FAQ de NUT. Ce "quirk" particulier peut être réglé avec un paramètre de démarrage
    du noyau (via GRUB etc.) :</p>
<div class="Bd-indent">
<pre>usbhid.quirks=0x0463:0xffff:0x08</pre>
</div>
<p class="Pp">Inversement, certains contrôleurs matériels peuvent "s'endormir" s'ils ne sont
    pas contactés pendant trop longtemps ; les appareils CPS sont couramment associés à un tel
    comportement. Dans ce cas, envisagez d'activer le drapeau pollonly et/ou de garder pollfreq
    et/ou pollinterval petits.</p>
</section>
<section class="Ss">
<h2 class="Ss" id='Got_EPERM:_Operation_not_permitted_au_démarrage_du_pilote'><a class='permalink' href='#Got_EPERM:_Operation_not_permitted_upon_driver_startup'>Got   EPERM: Operation not permitted au démarrage du pilote</a></h2>
<p class="Pp">Vous avez oublié d'installer les fichiers hotplug, comme expliqué dans la section INSTALLATION
    ci-dessus. N'oubliez pas de redémarrer hotplug pour qu'il applique ces modifications.</p>
</section>
<section class="Ss">
<h2 class="Ss" id='Arrêts_automatiques_non_surveillés'><a class='permalink' href='#Unattended_shutdowns'>Arrêts   automatiques non surveillés</a></h2>
<p class="Pp">Le matériel qui a été utilisé pour le développement de ce pilote est très probablement
    différent de ce que vous avez, et tous les fabricants ne suivent pas les spécifications
    de la classe de périphériques d'alimentation USB HID à la lettre. Vous ne voulez pas découvrir
    que le vôtre a des problèmes à ce niveau lorsqu'une panne de courant frappe votre salle de serveurs
    et que vous n'êtes pas là pour redémarrer manuellement vos serveurs.</p>
<p class="Pp">Si vous comptez sur l'UPS pour arrêter vos systèmes en cas de panne de courant et
    pour les redémarrer lorsque le courant revient, vous <b>devez</b> tester cela. Vous pouvez le
    faire en exécutant <i>upsmon -c fsd</i>. Avec le secteur présent, cela devrait arrêter vos systèmes
    puis cycler l'alimentation pour les redémarrer. Si vous faites de même sans le secteur, cela
    devrait faire de même, mais dans ce cas, les sorties resteront éteintes jusqu'à ce que le secteur
    soit rétabli.</p>
</section>
<section class="Ss">
<h2 class="Ss" id='L_UPS_coupe_l_alimentation_trop_tôt'><a class='permalink' href='#UPS_cuts_power_too_soon'>L'UPS   coupe l'alimentation trop tôt</a></h2>
<p class="Pp">Notez que de nombreux modèles Cyber Power Systems (CPS) ont tendance à diviser
    offdelay par 60 et à arrondir à l'inférieur, de sorte que la valeur minimale conseillée
    est de 60 (secondes) pour éviter de couper l'alimentation immédiatement après que NUT
    ait envoyé la commande d'arrêt à l'UPS.</p>
<p class="Pp">Pour de nombreux UPS Cyberpower, offdelay doit être défini sur 0 pour un comportement
    normal (la charge est restaurée lorsque le courant alternatif revient). Définir offdelay
    supérieur à 0 redémarrera la charge UPS <b>indépendamment du retour du courant</b>, et définir
    offdelay inférieur à 0 désactivera la fonction de mise sous tension automatique de l'UPS,
    maintenant la charge éteinte même lorsque le courant revient.</p>
</section>
<section class="Ss">
<h2 class="Ss" id='L_UPS_ne_définit_pas_battery.charge.low_mais_dit_OK'><a class='permalink' href='#UPS_does_not_set_battery.charge.low_but_says_OK'>L'UPS   ne définit pas battery.charge.low mais dit OK</a></h2>
<p class="Pp">Notez que de nombreux modèles Cyber Power Systems (CPS) ont tendance à n'autoriser
    que certaines valeurs pour battery.charge.low et tout ce qui sort de l'ensemble des valeurs
    autorisées est arrondi ou ignoré.</p>
<p class="Pp">Une boucle shell comme celle-ci peut vous aider à cartographier les valeurs autorisées :</p>
<div class="Bd-indent">
<pre>for i in `seq 90 -1 0`; do echo &quot;set to $i&quot;; \
    upsrw -s battery.charge.low=$i -u * -p * cps-big; \
    sleep 1; upsc cps-big battery.charge.low; echo &quot;&quot;; \
done</pre>
</div>
<p class="Pp">Par exemple, pour le modèle CPS PR1000LCDRTXL2U, les seules valeurs autorisées
    sont [60,55,50,45,40,35,30,25,20] et dans certains cas, votre UPS peut effectivement ne pas
    prendre en charge une valeur de 10 pour le réglage battery.charge.low.</p>
</section>
</section>
<section class="Sh">
<h1 class="Sh" id='HISTORIQUE'><a class='permalink' href='#HISTORY'>HISTORIQUE</a></h1>
<p class="Pp">Ce pilote, anciennement appelé <i>newhidups</i>, remplace le pilote hérité
    <i>hidups</i>, qui ne prenait en charge que les systèmes Linux.</p>
</section>
<section class="Sh">
<h1 class="Sh" id='AUTEURS'><a class='permalink' href='#AUTHORS'>AUTEURS</a></h1>
<p class="Pp">Initialement sponsorisé par MGE UPS SYSTEMS.</p>
<p class="Pp">Maintenant sponsorisé par Eaton <a href='http://opensource.eaton.com'>http://opensource.eaton.com</a></p>
<div class="Bd-indent">&#x2022;Arnaud Quette</div>
<div class="Bd-indent">&#x2022;Peter Selinger</div>
<div class="Bd-indent">&#x2022;Arjen de Korte</div>
</section>
<section class="Sh">
<h1 class="Sh" id='VOIR_AUSSI'><a class='permalink' href='#SEE_ALSO'>VOIR   AUSSI</a></h1>
<section class="Ss">
<h2 class="Ss" id='Le_pilote_principal'><a class='permalink' href='#The_core_driver'>Le   pilote principal</a></h2>
<p class="Pp">nutupsdrv(8)</p>
</section>
<section class="Ss">
<h2 class="Ss" id='Ressources_Internet'><a class='permalink' href='#Internet_resources'>Ressources   Internet</a></h2>
<p class="Pp">La page d'accueil de NUT (Network UPS Tools) :
    <a href='https://www.networkupstools.org/historic/v2.8.4/'>https://www.networkupstools.org/historic/v2.8.4/</a></p>
</section>
</section>
</div>
<table class="foot">
  <tr>
    <td class="foot-date">08/13/2025</td>
    <td class="foot-os">Network UPS Tools 2.8.4</td>
  </tr>
</table>

</section>

            </article>
            <aside id="sidebar">
                
<section class="search">
    <form action="/search" class="search direct-search" role="search">
    <input type="search" placeholder="Rechercher dans la page de manuel" name="q" value=""
         />
    <input type="submit" name="go" value="Go" />
</form>

</section>

<section class="package-info">
    <p>Informations sur le paquet :</p>
    <dl>
        <dt>Nom du paquet :</dt>
        <dd><a href="https://www.archlinux.org/packages/extra/x86_64/nut/">extra/nut</a></dd>
        <dt>Version :</dt>
        <dd>2.8.4-1</dd>
        <dt>Amont :</dt>
        <dd><a href="https://networkupstools.org/">https://networkupstools.org/</a></dd>
        <dt>Licences :</dt>
        <dd>GPL-2.0-or-later AND GPL-3.0-or-later</dd>
        <dt>Manuels :</dt>
        <dd><a href="https://archlinux.org/packages/?q=nut">/listing/extra/nut/</a></dd>
    </dl>
</section>

<details>
    <summary>Table des matières</summary>
    <nav class="toc">
        <ul>
        
            <li><a href="#NAME">NOM</a></li>
        
            <li><a href="#SYNOPSIS">SYNTAXE</a></li>
        
            <li><a href="#SUPPORTED_HARDWARE">MATÉRIEL SUPPORTÉ</a></li>
        
            <li><a href="#CONFIGURATION">CONFIGURATION</a></li>
        
            <li><a href="#IMPLEMENTATION">IMPLÉMENTATION</a></li>
        
            <li><a href="#PROBLÈMES_CONNUS_ET_BOGUES">PROBLÈMES CONNUS ET BOGUES</a></li>
        
            <li><a href="#HISTORIQUE">HISTORIQUE</a></li>
        
            <li><a href="#AUTEURS">AUTEURS</a></li>
        
            <li><a href="#VOIR_AUSSI">VOIR AUSSI</a></li>
        
        </ul>
    </nav>
</details>
<!DOCTYPE html>
<html lang="en">
    <head>
        <meta charset="UTF-8">
        <meta name="viewport" content="width=device-width, initial-scale=1.0">
        
        <title>usbhid-ups(8) — Linux manual pages</title>
    </head>
    <body>
        
        <main>
            <aside>
                <details>
    <summary>Table of contents</summary>
    <nav>
        <ul>
            <li><a href="#NAME">NAME</a></li>
            <li><a href="#SYNOPSIS">SYNOPSIS</a></li>
            <li><a href="#DESCRIPTION">DESCRIPTION</a></li>
            <li><a href="#HARDWARE">HARDWARE</a></li>
            <li><a href="#EXTRA_ARGUMENTS">EXTRA ARGUMENTS</a></li>
            <li><a href="#INSTALLATION">INSTALLATION</a></li>
            <li><a href="#IMPLEMENTATION">IMPLEMENTATION</a></li>
            <li><a href="#KNOWN_ISSUES_AND_BUGS">KNOWN ISSUES AND BUGS</a></li>
            <li><a href="#HISTORY">HISTORY</a></li>
            <li><a href="#AUTHORS">AUTHORS</a></li>
            <li><a href="#SEE_ALSO">SEE ALSO</a></li>
        
            <li><a href="#NAME">NOM</a></li>
        
            <li><a href="#SYNOPSIS">SYNTAXIS</a></li>
        
            <li><a href="#DESCRIPTION">DESCRIPTION</a></li>
        
            <li><a href="#HARDWARE">MATÉRIEL</a></li>
        
            <li><a href="#EXTRA_ARGUMENTS">ARGUMENTS SUPPLÉMENTAIRES</a></li>
        
            <li><a href="#INSTALLATION">INSTALLATION</a></li>
        
            <li><a href="#IMPLEMENTATION">IMPLÉMENTATION</a></li>
        
            <li><a href="#KNOWN_ISSUES_AND_BUGS">PROBLÈMES CONNUS ET BUGS</a></li>
        
            <li><a href="#HISTORY">HISTORIQUE</a></li>
        
            <li><a href="#AUTHORS">AUTEURS</a></li>
        
            <li><a href="#SEE_ALSO">VOIR AUSSI</a></li>
        
        </ul>
    </nav>
</details>







</aside>
            
            <article>
                <h1>usbhid-ups(8)</h1>
                <p><b>usbhid-ups</b> - Périphérique d'alimentation sans interruption (UPS) compatible USB HID</p>

                <h2 id="NAME">NOM</h2>
                <p>usbhid-ups - Périphérique d'alimentation sans interruption (UPS) compatible USB HID</p>

                <h2 id="SYNOPSIS">SYNTAXIS</h2>
                <p><b>usbhid-ups</b> [<b>-DD</b>] [<b>-i</b> <span class="man-arg">input</span>] [<b>-o</b> <span class="man-arg">output</span>] [<b>-p</b> <span class="man-arg">pollfreq</span>] [<b>-s</b> <span class="man-arg">startup</span>] [<b>-x</span> <span class="man-arg">extra arguments</span>]</p>

                <h2 id="DESCRIPTION">DESCRIPTION</h2>
                <p>Le pilote <b>usbhid-ups</b> gère les périphériques d'alimentation sans interruption (UPS) compatibles USB HID. Ces UPS se connectent généralement à un port USB et n'utilisent pas de protocole de communication série propriétaire. Ce pilote est conçu pour fonctionner avec le cadre NUT (Network UPS Tools).</p>

                <h2 id="HARDWARE">MATÉRIEL</h2>
                <p>La prise en charge du matériel est généralement déterminée par le noyau Linux et les pilotes USB HID. <b>usbhid-ups</b> suppose que le noyau a déjà détecté et configuré l'UPS comme un périphérique HID standard. Les UPS courants prenant en charge ce pilote incluent certains modèles de CyberPower, APC, et d'autres fabricants.</p>

                <h2 id="EXTRA_ARGUMENTS">ARGUMENTS SUPPLÉMENTAIRES</h2>
                <p>Les arguments supplémentaires sont transmises directement à l'infrastructure NUT. Cela peut inclure des options pour spécifier les capteurs à surveiller, les valeurs de seuil, et le comportement en cas de perte de communication.</p>

                <h2 id="INSTALLATION">INSTALLATION</h2>
                <p>Pour utiliser <b>usbhid-ups</b>, vous devez installer le paquet NUT (Network UPS Tools) sur votre système. Le pilote <b>usbhid-ups</b> est généralement inclus dans les distributions binaires de NUT ou peut être compilé à partir des sources.</p>
                <p>Une fois NUT installé, vous devrez configurer le fichier <code>ups.conf</code> pour reconnaître votre UPS. Vous devrez spécifier le type de pilote comme <code>usbhid-ups</code> et fournir les identifiants USB appropriés si nécessaire.</p>
                <p>Exemple de configuration dans <code>ups.conf</code> :</p>
                <pre><code>[mon_ups]
    driver = usbhid-ups
    port = auto
    # usbhid-ups ne nécessite pas d'argument de port spécifique comme les ports série.
    # Cependant, vous pouvez spécifier un ID de périphérique si plusieurs UPS sont connectés :
    # device = VID:PID
    desc = "Mon UPS USB HID"
</code></pre>

                <h2 id="IMPLEMENTATION">IMPLÉMENTATION</h2>
                <p><b>usbhid-ups</b> interroge périodiquement l'UPS via l'interface USB HID pour obtenir des informations sur son état, telles que la charge de la batterie, l'état de l'alimentation secteur, et les événements (par exemple, coupure de courant, batterie faible). Ces informations sont ensuite transmises au démon <code>upsd</code> de NUT pour traitement et mise à disposition des clients.</p>

                <h2 id="KNOWN_ISSUES_AND_BUGS">PROBLÈMES CONNUS ET BUGS</h2>
                <p>Certains UPS USB HID peuvent ne pas signaler toutes les informations attendues, ou peuvent avoir des formats de rapport légèrement différents. Cela peut entraîner une prise en charge incomplète ou des erreurs dans l'affichage des données NUT.</p>
                <p>Il est recommandé de consulter la documentation de NUT et les listes de diffusion pour connaître les problèmes spécifiques à votre modèle d'UPS.</p>

                <h2 id="HISTORY">HISTORIQUE</h2>
                <p>Le pilote <b>usbhid-ups</b> a été développé pour prendre en charge une nouvelle génération d'UPS utilisant le standard USB HID, offrant une alternative aux pilotes série propriétaires.</p>

                <h2 id="AUTHORS">AUTEURS</h2>
                <p>Le projet Network UPS Tools (NUT) est maintenu par une communauté de développeurs. Pour une liste complète des contributeurs, veuillez consulter la documentation du projet NUT.</p>

                <h2 id="SEE_ALSO">VOIR AUSSI</h2>
                <p><code>ups.conf</code>(5), <code>upsd</code>(8), <code>nutupsdrv</code>(8)</p>
            </article>
        </main>
        <footer>
            
            <p>Le site web est disponible sous les termes de la licence <a href="https://www.gnu.org/licenses/gpl-3.0.en.html">GPL-3.0</a>,
               à l'exception du contenu des pages man, qui ont leur propre licence
               spécifiée dans le paquet Arch Linux correspondant.
            </p>
        </footer>
    </body>
</html>
